# Data expoted from Polysun. 
# Heat pump:HP06L-K-BC from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	10.58	7.148649	0.833333	0.333333	1.480000
10.000000	35.000000	8.61	5.415094	0.833333	0.333333	1.590000
7.000000	35.000000	8.085	5.053125	0.833333	0.333333	1.600000
2.000000	35.000000	6.51	4.068750	0.833333	0.333333	1.600000
-7.000000	35.000000	4.94	3.106918	0.833333	0.333333	1.590000
-15.000000	35.000000	3.55	2.305195	0.833333	0.333333	1.540000
7.000000	45.000000	7.57	3.729064	0.833333	0.333333	2.030000
2.000000	45.000000	6.11	3.039801	0.833333	0.333333	2.010000
-7.000000	45.000000	4.45	2.270408	0.833333	0.333333	1.960000
-15.000000	45.000000	3.11	1.654255	0.833333	0.333333	1.880000
20.000000	50.000000	9.9	4.469526	0.833333	0.333333	2.215000
15.000000	50.000000	9.2	4.181818	0.833333	0.333333	2.200000
7.000000	50.000000	7.36	3.360731	0.833333	0.333333	2.190000
2.000000	50.000000	5.814	2.666972	0.833333	0.333333	2.180000
-7.000000	50.000000	4.11	1.911628	0.833333	0.333333	2.150000
20.000000	55.000000	9.43	3.640927	0.833333	0.333333	2.590000
7.000000	55.000000	6.9	2.684825	0.833333	0.333333	2.570000
-7.000000	55.000000	3.65	1.442688	0.833333	0.333333	2.530000
