\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump HP08L-M-WEB}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 1.3105e+01    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 1.0827e+02    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & 7.6272e+00    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & -8.4265e+01    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & 1.9269e+02    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & -1.2714e+02    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 1.0166e+01    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & 5.8832e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & -5.9006e+01    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & -2.0436e+02    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & 7.8244e+01    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & 9.9326e+01    \\ 
\hline
$\dot m_{cond}$ & 2900.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 7250.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 4.24 \\ 
$Q_{cond,nom}$ (A0W35)& 11.33 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 8.66 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 2.67 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $1.13e-01$ \\ 
 $RMS_{Q_{cond}}$ & $3.77e-01$ \\ 
 $RMS_{W_{comp}}$ & $6.21e-02$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & 20.00 & 6.99 & 7.04 & 0.7 & 18.94 & 18.72 & 1.2 & 2.71 & 2.66 & 1.89\\ 
35.00  & 10.00 & 5.53 & 5.56 & 0.6 & 15.02 & 15.34 & 2.1 & 2.72 & 2.76 & 1.49\\ 
35.00  & 7.00 & 5.13 & 5.23 & 1.9 & 13.93 & 14.54 & 4.2 & 2.72 & 2.78 & 2.32\\ 
35.00  & 2.00 & 4.44 & 4.21 & 5.6 & 12.16 & 11.49 & 5.8 & 2.74 & 2.73 & 0.22\\ 
35.00  & -7.00 & 3.44 & 3.35 & 2.8 & 9.29 & 8.97 & 3.6 & 2.70 & 2.68 & 0.80\\ 
35.00  & -15.00 & 2.69 & 2.81 & 4.3 & 7.05 & 7.31 & 3.5 & 2.62 & 2.60 & 0.80\\ 
45.00  & 7.00 & 3.86 & 4.03 & 4.2 & 12.97 & 13.47 & 3.7 & 3.36 & 3.34 & 0.56\\ 
45.00  & 2.00 & 3.32 & 3.23 & 2.9 & 11.23 & 10.66 & 5.3 & 3.38 & 3.30 & 2.34\\ 
45.00  & -7.00 & 2.56 & 2.54 & 0.7 & 8.43 & 8.20 & 2.8 & 3.30 & 3.23 & 2.10\\ 
45.00  & -15.00 & 2.01 & 2.06 & 2.5 & 6.24 & 6.56 & 4.8 & 3.10 & 3.18 & 2.40\\ 
50.00  & 20.00 & 4.68 & 4.49 & 4.3 & 17.24 & 16.98 & 1.6 & 3.68 & 3.78 & 2.59\\ 
50.00  & 15.00 & 4.14 & 4.21 & 1.7 & 15.30 & 15.70 & 2.5 & 3.70 & 3.73 & 0.83\\ 
50.00  & 7.00 & 3.32 & 3.43 & 3.0 & 12.37 & 12.72 & 2.8 & 3.72 & 3.71 & 0.27\\ 
50.00  & 2.00 & 2.86 & 2.79 & 2.7 & 10.64 & 10.24 & 3.9 & 3.72 & 3.67 & 1.23\\ 
50.00  & -7.00 & 2.21 & 2.17 & 2.1 & 7.87 & 7.80 & 0.9 & 3.56 & 3.60 & 1.14\\ 
55.00  & 20.00 & 4.05 & 4.02 & 0.7 & 16.52 & 16.28 & 1.4 & 4.08 & 4.05 & 0.79\\ 
55.00  & 7.00 & 2.85 & 3.02 & 5.5 & 11.68 & 12.02 & 2.9 & 4.09 & 3.98 & 2.80\\ 
55.00  & -7.00 & 1.93 & 1.84 & 4.9 & 7.22 & 7.11 & 1.5 & 3.75 & 3.87 & 3.23\\ 
\hline 
 Sum &  & &  & 50.9 &  &  & 54.5 & &  & 27.78\\ 
\hline 
 $RMS_{COP}$ & $1.13e-01$ \\ 
 $RMS_{Q_{cond}}$ & $3.77e-01$ \\ 
 $RMS_{W_{comp}}$ & $6.21e-02$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP08L-M-WEB/HP08L-M-WEB-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP08L-M-WEB/HP08L-M-WEB-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP08L-M-WEB/HP08L-M-WEB-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
