# Data expoted from Polysun. 
# Heat pump:HP08L-M-WEB from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	18.72	7.037594	2.013889	0.805556	2.660000
10.000000	35.000000	15.34	5.557971	2.013889	0.805556	2.760000
7.000000	35.000000	14.54	5.230216	2.013889	0.805556	2.780000
2.000000	35.000000	11.49	4.208791	2.013889	0.805556	2.730000
-7.000000	35.000000	8.97	3.347015	2.013889	0.805556	2.680000
-15.000000	35.000000	7.31	2.811538	2.013889	0.805556	2.600000
7.000000	45.000000	13.47	4.032934	2.013889	0.805556	3.340000
2.000000	45.000000	10.66	3.230303	2.013889	0.805556	3.300000
-7.000000	45.000000	8.2	2.538700	2.013889	0.805556	3.230000
-15.000000	45.000000	6.56	2.062893	2.013889	0.805556	3.180000
20.000000	50.000000	16.98	4.492063	2.013889	0.805556	3.780000
15.000000	50.000000	15.7	4.209115	2.013889	0.805556	3.730000
7.000000	50.000000	12.72	3.428571	2.013889	0.805556	3.710000
2.000000	50.000000	10.24	2.790191	2.013889	0.805556	3.670000
-7.000000	50.000000	7.8	2.166667	2.013889	0.805556	3.600000
20.000000	55.000000	16.28	4.019753	2.013889	0.805556	4.050000
7.000000	55.000000	12.02	3.020101	2.013889	0.805556	3.980000
-7.000000	55.000000	7.11	1.837209	2.013889	0.805556	3.870000
