\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump HP10L-K-BC}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 9.5852e+00    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 8.0313e+01    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & 3.1515e+01    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & 1.6005e+01    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & 1.9775e+01    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & -1.9607e+02    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 7.8029e+00    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & 6.0909e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & -2.9497e+01    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & -2.1538e+02    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & 6.0643e+01    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & 5.2498e+00    \\ 
\hline
$\dot m_{cond}$ & 2100.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 5250.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 4.05 \\ 
$Q_{cond,nom}$ (A0W35)& 9.81 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 7.39 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 2.42 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $9.52e-02$ \\ 
 $RMS_{Q_{cond}}$ & $3.02e-01$ \\ 
 $RMS_{W_{comp}}$ & $6.90e-02$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & 20.00 & 6.78 & 6.86 & 1.2 & 15.55 & 15.50 & 0.3 & 2.29 & 2.26 & 1.50\\ 
35.00  & 10.00 & 5.34 & 5.29 & 0.9 & 12.71 & 12.89 & 1.4 & 2.38 & 2.44 & 2.31\\ 
35.00  & 7.00 & 4.94 & 5.00 & 1.2 & 11.86 & 12.16 & 2.4 & 2.40 & 2.43 & 1.27\\ 
35.00  & 2.00 & 4.27 & 4.11 & 3.9 & 10.44 & 9.95 & 5.0 & 2.44 & 2.42 & 0.98\\ 
35.00  & -7.00 & 3.25 & 3.24 & 0.3 & 7.94 & 7.80 & 1.8 & 2.45 & 2.41 & 1.51\\ 
35.00  & -15.00 & 2.44 & 2.55 & 4.1 & 5.74 & 5.93 & 3.1 & 2.35 & 2.33 & 0.99\\ 
45.00  & 7.00 & 3.81 & 3.79 & 0.5 & 11.15 & 11.46 & 2.7 & 2.92 & 3.02 & 3.22\\ 
45.00  & 2.00 & 3.28 & 3.16 & 3.8 & 9.69 & 9.25 & 4.8 & 2.96 & 2.93 & 0.91\\ 
45.00  & -7.00 & 2.48 & 2.44 & 1.9 & 7.14 & 6.95 & 2.8 & 2.88 & 2.85 & 0.91\\ 
45.00  & -15.00 & 1.89 & 1.90 & 0.3 & 4.90 & 5.20 & 5.7 & 2.59 & 2.74 & 5.39\\ 
50.00  & 20.00 & 4.56 & 4.46 & 2.1 & 14.37 & 14.15 & 1.5 & 3.15 & 3.17 & 0.54\\ 
50.00  & 15.00 & 4.04 & 4.15 & 2.7 & 12.93 & 13.20 & 2.0 & 3.20 & 3.18 & 0.67\\ 
50.00  & 7.00 & 3.26 & 3.45 & 5.5 & 10.62 & 11.10 & 4.3 & 3.26 & 3.22 & 1.21\\ 
50.00  & 2.00 & 2.78 & 2.81 & 0.9 & 9.13 & 8.79 & 3.9 & 3.28 & 3.13 & 4.88\\ 
50.00  & -7.00 & 2.10 & 2.10 & 0.0 & 6.56 & 6.39 & 2.6 & 3.12 & 3.04 & 2.54\\ 
55.00  & 20.00 & 3.82 & 3.71 & 3.0 & 13.73 & 13.45 & 2.1 & 3.60 & 3.63 & 0.90\\ 
55.00  & 7.00 & 2.69 & 2.82 & 4.6 & 9.95 & 10.40 & 4.3 & 3.70 & 3.69 & 0.29\\ 
55.00  & -7.00 & 1.72 & 1.62 & 6.0 & 5.84 & 5.69 & 2.6 & 3.40 & 3.51 & 3.22\\ 
\hline 
 Sum &  & &  & 43.0 &  &  & 53.5 & &  & 33.23\\ 
\hline 
 $RMS_{COP}$ & $9.52e-02$ \\ 
 $RMS_{Q_{cond}}$ & $3.02e-01$ \\ 
 $RMS_{W_{comp}}$ & $6.90e-02$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP10L-K-BC/HP10L-K-BC-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP10L-K-BC/HP10L-K-BC-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP10L-K-BC/HP10L-K-BC-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
