# Data expoted from Polysun. 
# Heat pump:HP10L-K-BC from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	15.5	6.858407	1.458333	0.583333	2.260000
10.000000	35.000000	12.89	5.293634	1.458333	0.583333	2.435000
7.000000	35.000000	12.16	5.004115	1.458333	0.583333	2.430000
2.000000	35.000000	9.95	4.111570	1.458333	0.583333	2.420000
-7.000000	35.000000	7.805	3.238589	1.458333	0.583333	2.410000
-15.000000	35.000000	5.93	2.545064	1.458333	0.583333	2.330000
7.000000	45.000000	11.46	3.794702	1.458333	0.583333	3.020000
2.000000	45.000000	9.25	3.156997	1.458333	0.583333	2.930000
-7.000000	45.000000	6.95	2.438596	1.458333	0.583333	2.850000
-15.000000	45.000000	5.2	1.897810	1.458333	0.583333	2.740000
20.000000	50.000000	14.15	4.463722	1.458333	0.583333	3.170000
15.000000	50.000000	13.2	4.150943	1.458333	0.583333	3.180000
7.000000	50.000000	11.1	3.447205	1.458333	0.583333	3.220000
2.000000	50.000000	8.79	2.808307	1.458333	0.583333	3.130000
-7.000000	50.000000	6.39	2.101974	1.458333	0.583333	3.040000
20.000000	55.000000	13.45	3.705234	1.458333	0.583333	3.630000
7.000000	55.000000	10.4	2.818428	1.458333	0.583333	3.690000
-7.000000	55.000000	5.69	1.621083	1.458333	0.583333	3.510000
