\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump HP12L-K-BC}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 1.2035e+01    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 1.1584e+02    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & 3.8559e+01    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & -4.1638e+01    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & 1.1925e+02    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & -2.3743e+02    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 8.0895e+00    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & 6.0286e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & -3.3437e+01    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & -2.0885e+02    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & 5.5560e+01    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & 1.7328e+01    \\ 
\hline
$\dot m_{cond}$ & 2400.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 6000.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 4.04 \\ 
$Q_{cond,nom}$ (A0W35)& 12.26 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 9.22 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 3.04 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $9.95e-02$ \\ 
 $RMS_{Q_{cond}}$ & $2.69e-01$ \\ 
 $RMS_{W_{comp}}$ & $8.42e-02$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & 20.00 & 6.75 & 6.83 & 1.2 & 20.12 & 20.07 & 0.2 & 2.98 & 2.94 & 1.45\\ 
35.00  & 10.00 & 5.32 & 5.29 & 0.6 & 16.10 & 16.36 & 1.6 & 3.02 & 3.09 & 2.13\\ 
35.00  & 7.00 & 4.92 & 4.96 & 0.9 & 14.94 & 15.14 & 1.3 & 3.04 & 3.05 & 0.45\\ 
35.00  & 2.00 & 4.26 & 4.08 & 4.2 & 13.04 & 12.54 & 4.0 & 3.06 & 3.07 & 0.21\\ 
35.00  & -7.00 & 3.22 & 3.22 & 0.1 & 9.81 & 9.72 & 0.9 & 3.04 & 3.02 & 0.81\\ 
35.00  & -15.00 & 2.40 & 2.51 & 4.5 & 7.10 & 7.30 & 2.8 & 2.96 & 2.91 & 1.76\\ 
45.00  & 7.00 & 3.78 & 3.73 & 1.2 & 14.10 & 14.22 & 0.9 & 3.73 & 3.81 & 2.08\\ 
45.00  & 2.00 & 3.25 & 3.14 & 3.6 & 12.19 & 11.83 & 3.0 & 3.75 & 3.77 & 0.54\\ 
45.00  & -7.00 & 2.44 & 2.39 & 1.8 & 8.95 & 8.81 & 1.6 & 3.67 & 3.68 & 0.23\\ 
45.00  & -15.00 & 1.82 & 1.81 & 0.4 & 6.23 & 6.40 & 2.6 & 3.43 & 3.54 & 3.05\\ 
50.00  & 20.00 & 4.54 & 4.47 & 1.7 & 18.63 & 18.37 & 1.4 & 4.10 & 4.11 & 0.28\\ 
50.00  & 15.00 & 4.04 & 4.15 & 2.8 & 16.62 & 17.14 & 3.0 & 4.12 & 4.13 & 0.27\\ 
50.00  & 7.00 & 3.23 & 3.45 & 6.4 & 13.46 & 13.80 & 2.4 & 4.17 & 4.00 & 4.21\\ 
50.00  & 2.00 & 2.76 & 2.78 & 0.8 & 11.54 & 11.30 & 2.1 & 4.18 & 4.06 & 2.96\\ 
50.00  & -7.00 & 2.06 & 2.06 & 0.2 & 8.29 & 8.20 & 1.1 & 4.03 & 3.99 & 0.95\\ 
55.00  & 20.00 & 3.83 & 3.69 & 3.6 & 17.84 & 17.55 & 1.6 & 4.66 & 4.75 & 1.93\\ 
55.00  & 7.00 & 2.68 & 2.80 & 4.5 & 12.67 & 12.98 & 2.4 & 4.73 & 4.63 & 2.20\\ 
55.00  & -7.00 & 1.68 & 1.59 & 5.7 & 7.48 & 7.38 & 1.3 & 4.44 & 4.63 & 4.12\\ 
\hline 
 Sum &  & &  & 44.0 &  &  & 34.4 & &  & 29.61\\ 
\hline 
 $RMS_{COP}$ & $9.95e-02$ \\ 
 $RMS_{Q_{cond}}$ & $2.69e-01$ \\ 
 $RMS_{W_{comp}}$ & $8.42e-02$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP12L-K-BC/HP12L-K-BC-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP12L-K-BC/HP12L-K-BC-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP12L-K-BC/HP12L-K-BC-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
