# Data expoted from Polysun. 
# Heat pump:HP12L-K-BC from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	20.07	6.826531	1.666667	0.666667	2.940000
10.000000	35.000000	16.36	5.294498	1.666667	0.666667	3.090000
7.000000	35.000000	15.14	4.963934	1.666667	0.666667	3.050000
2.000000	35.000000	12.54	4.084691	1.666667	0.666667	3.070000
-7.000000	35.000000	9.72	3.218543	1.666667	0.666667	3.020000
-15.000000	35.000000	7.3	2.508591	1.666667	0.666667	2.910000
7.000000	45.000000	14.22	3.732283	1.666667	0.666667	3.810000
2.000000	45.000000	11.83	3.137931	1.666667	0.666667	3.770000
-7.000000	45.000000	8.81	2.394022	1.666667	0.666667	3.680000
-15.000000	45.000000	6.4	1.807910	1.666667	0.666667	3.540000
20.000000	50.000000	18.37	4.469586	1.666667	0.666667	4.110000
15.000000	50.000000	17.14	4.150121	1.666667	0.666667	4.130000
7.000000	50.000000	13.8	3.450000	1.666667	0.666667	4.000000
2.000000	50.000000	11.3	2.783251	1.666667	0.666667	4.060000
-7.000000	50.000000	8.2	2.055138	1.666667	0.666667	3.990000
20.000000	55.000000	17.55	3.694737	1.666667	0.666667	4.750000
7.000000	55.000000	12.98	2.803456	1.666667	0.666667	4.630000
-7.000000	55.000000	7.38	1.593952	1.666667	0.666667	4.630000
