# Data expoted from Polysun. 
# Heat pump:HP12L-WEB from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	20.0	6.944444	1.805556	0.722222	2.880000
10.000000	35.000000	16.47	5.526846	1.805556	0.722222	2.980000
7.000000	35.000000	15.67	5.223333	1.805556	0.722222	3.000000
2.000000	35.000000	12.42	4.126246	1.805556	0.722222	3.010000
-7.000000	35.000000	9.94	3.358108	1.805556	0.722222	2.960000
-15.000000	35.000000	8.09	2.809028	1.805556	0.722222	2.880000
7.000000	45.000000	14.35	3.888889	1.805556	0.722222	3.690000
2.000000	45.000000	11.64	3.197802	1.805556	0.722222	3.640000
-7.000000	45.000000	8.85	2.492958	1.805556	0.722222	3.550000
-15.000000	45.000000	6.97	2.043988	1.805556	0.722222	3.410000
20.000000	50.000000	18.82	4.646914	1.805556	0.722222	4.050000
15.000000	50.000000	17.4	4.461538	1.805556	0.722222	3.900000
7.000000	50.000000	13.85	3.428218	1.805556	0.722222	4.040000
2.000000	50.000000	11.24	2.810000	1.805556	0.722222	4.000000
-7.000000	50.000000	8.17	2.100257	1.805556	0.722222	3.890000
20.000000	55.000000	18.42	3.995662	1.805556	0.722222	4.610000
7.000000	55.000000	13.45	2.923913	1.805556	0.722222	4.600000
-7.000000	55.000000	7.78	1.748315	1.805556	0.722222	4.450000
