# Data expoted from Polysun. 
# Heat pump:HP20L-M-WEB from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	33.69	6.806061	2.847222	1.138889	4.950000
10.000000	35.000000	27.1	5.430862	2.847222	1.138889	4.990000
7.000000	35.000000	25.95	5.169323	2.847222	1.138889	5.020000
2.000000	35.000000	20.95	4.124016	2.847222	1.138889	5.080000
-7.000000	35.000000	16.73	3.273973	2.847222	1.138889	5.110000
-15.000000	35.000000	14.12	2.774067	2.847222	1.138889	5.090000
7.000000	45.000000	23.7	3.936877	2.847222	1.138889	6.020000
2.000000	45.000000	19.01	3.178930	2.847222	1.138889	5.980000
-7.000000	45.000000	14.7	2.517123	2.847222	1.138889	5.840000
-15.000000	45.000000	11.87	2.046552	2.847222	1.138889	5.800000
20.000000	50.000000	30.17	4.430250	2.847222	1.138889	6.810000
15.000000	50.000000	27.99	4.158990	2.847222	1.138889	6.730000
7.000000	50.000000	22.7	3.383010	2.847222	1.138889	6.710000
2.000000	50.000000	18.21	2.738346	2.847222	1.138889	6.650000
-7.000000	50.000000	13.85	2.137346	2.847222	1.138889	6.480000
20.000000	55.000000	28.83	3.976552	2.847222	1.138889	7.250000
7.000000	55.000000	21.36	2.987413	2.847222	1.138889	7.150000
-7.000000	55.000000	12.5	1.808973	2.847222	1.138889	6.910000
