\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump HP20L-WEB}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 2.6787e+01    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 1.5985e+02    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & -5.7934e+01    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & 5.2841e+01    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & 6.2612e+02    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & 6.3036e+01    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 8.5612e+00    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & 4.5769e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & -4.0607e+01    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & -1.2222e+02    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & 6.4169e+01    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & 4.4747e+01    \\ 
\hline
$\dot m_{cond}$ & 4400.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 11000.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 4.08 \\ 
$Q_{cond,nom}$ (A0W35)& 19.32 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 14.59 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 4.73 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $7.99e-02$ \\ 
 $RMS_{Q_{cond}}$ & $4.16e-01$ \\ 
 $RMS_{W_{comp}}$ & $6.33e-02$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & 20.00 & 6.54 & 6.48 & 0.8 & 32.95 & 32.80 & 0.5 & 5.04 & 5.06 & 0.37\\ 
35.00  & 10.00 & 5.23 & 5.30 & 1.3 & 25.59 & 25.71 & 0.5 & 4.89 & 4.85 & 0.87\\ 
35.00  & 7.00 & 4.88 & 5.03 & 3.0 & 23.65 & 24.46 & 3.3 & 4.84 & 4.86 & 0.37\\ 
35.00  & 2.00 & 4.28 & 4.11 & 4.1 & 20.60 & 19.80 & 4.0 & 4.82 & 4.82 & 0.07\\ 
35.00  & -7.00 & 3.36 & 3.30 & 1.6 & 16.05 & 15.86 & 1.2 & 4.78 & 4.80 & 0.43\\ 
35.00  & -15.00 & 2.65 & 2.71 & 2.2 & 12.97 & 13.07 & 0.8 & 4.90 & 4.83 & 1.47\\ 
45.00  & 7.00 & 3.79 & 3.85 & 1.6 & 22.39 & 23.00 & 2.6 & 5.91 & 5.97 & 1.08\\ 
45.00  & 2.00 & 3.27 & 3.16 & 3.5 & 19.31 & 18.82 & 2.6 & 5.90 & 5.95 & 0.90\\ 
45.00  & -7.00 & 2.49 & 2.44 & 2.0 & 14.66 & 14.63 & 0.2 & 5.89 & 5.99 & 1.75\\ 
45.00  & -15.00 & 1.91 & 1.96 & 2.7 & 11.50 & 11.89 & 3.3 & 6.03 & 6.07 & 0.59\\ 
50.00  & 20.00 & 4.65 & 4.68 & 0.6 & 31.32 & 31.30 & 0.1 & 6.73 & 6.69 & 0.63\\ 
50.00  & 15.00 & 4.09 & 4.09 & 0.1 & 27.42 & 27.00 & 1.5 & 6.71 & 6.60 & 1.69\\ 
50.00  & 7.00 & 3.29 & 3.41 & 3.4 & 21.84 & 22.35 & 2.3 & 6.64 & 6.56 & 1.20\\ 
50.00  & 2.00 & 2.82 & 2.78 & 1.3 & 18.74 & 18.32 & 2.3 & 6.66 & 6.59 & 0.99\\ 
50.00  & -7.00 & 2.10 & 2.06 & 1.9 & 14.04 & 13.80 & 1.8 & 6.69 & 6.70 & 0.11\\ 
55.00  & 20.00 & 4.08 & 4.00 & 2.1 & 30.89 & 30.80 & 0.3 & 7.57 & 7.70 & 1.74\\ 
55.00  & 7.00 & 2.82 & 2.89 & 2.3 & 21.35 & 21.86 & 2.3 & 7.57 & 7.57 & 0.01\\ 
55.00  & -7.00 & 1.74 & 1.73 & 0.8 & 13.49 & 13.30 & 1.4 & 7.76 & 7.71 & 0.62\\ 
\hline 
 Sum &  & &  & 35.4 &  &  & 31.0 & &  & 14.89\\ 
\hline 
 $RMS_{COP}$ & $7.99e-02$ \\ 
 $RMS_{Q_{cond}}$ & $4.16e-01$ \\ 
 $RMS_{W_{comp}}$ & $6.33e-02$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP20L-WEB/HP20L-WEB-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP20L-WEB/HP20L-WEB-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/AirToWater/Heliotherm/HP20L-WEB/HP20L-WEB-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
