# Data expoted from Polysun. 
# Heat pump:HPP14L-K-BC from producer:Heliotherm
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
20.000000	35.000000	25.2	6.810811	2.222222	0.888889	3.700000
10.000000	35.000000	20.16	5.263708	2.222222	0.888889	3.830000
7.000000	35.000000	18.82	4.952632	2.222222	0.888889	3.800000
2.000000	35.000000	15.34	4.058201	2.222222	0.888889	3.780000
-7.000000	35.000000	11.81	3.200542	2.222222	0.888889	3.690000
-15.000000	35.000000	8.86	2.481793	2.222222	0.888889	3.570000
7.000000	45.000000	17.41	3.744086	2.222222	0.888889	4.650000
2.000000	45.000000	14.29	3.113290	2.222222	0.888889	4.590000
-7.000000	45.000000	10.54	2.368539	2.222222	0.888889	4.450000
-15.000000	45.000000	7.74	1.791667	2.222222	0.888889	4.320000
20.000000	50.000000	22.87	4.440777	2.222222	0.888889	5.150000
15.000000	50.000000	21.17	4.150980	2.222222	0.888889	5.100000
7.000000	50.000000	16.92	3.390782	2.222222	0.888889	4.990000
2.000000	50.000000	13.59	2.762195	2.222222	0.888889	4.920000
-7.000000	50.000000	9.71	2.039916	2.222222	0.888889	4.760000
20.000000	55.000000	21.81	3.709184	2.222222	0.888889	5.880000
7.000000	55.000000	15.86	2.772727	2.222222	0.888889	5.720000
-7.000000	55.000000	8.65	1.572727	2.222222	0.888889	5.500000
