TInEvap	TOutCond	COP	QCond	MFlowCond	MFlowEvap
-4	55	2.53	10.4	3055.36	2865.591
-4	50	2.85	10.6	3055.36	2865.591
-4	45	3.21	10.82	3055.36	2865.591
-4	40	3.65	11.02	3055.36	2865.591
-4	35	4.20	11.24	3055.36	2865.591
-4	30	4.91	11.45	3055.36	2865.591
-2	55	2.67	10.93	3055.36	2865.591
-2	50	3.00	11.15	3055.36	2865.591
-2	45	3.37	11.39	3055.36	2865.591
-2	40	3.82	11.63	3055.36	2865.591
-2	35	4.41	11.87	3055.36	2865.591
-2	30	5.19	12.09	3055.36	2865.591
0	60	2.52	11.26	3055.36	2865.591
0	55	2.80	11.5	3055.36	2865.591
0	50	3.14	11.76	3055.36	2865.591
0	45	3.52	12.01	3055.36	2865.591
0	40	4.03	12.51	3055.36	2865.591
0	35	4.64	12.74	3055.36	2865.591
0	30	5.46	12.26	3055.36	2865.591
2	60	2.62	11.83	3055.36	2865.591
2	55	2.92	12.1	3055.36	2865.591
2	50	3.26	12.37	3055.36	2865.591
2	45	3.70	12.64	3055.36	2865.591
2	40	4.22	12.92	3055.36	2865.591
2	35	4.88	13.19	3055.36	2865.591
2	30	5.73	13.46	3055.36	2865.591
4	60	2.76	12.45	3055.36	2865.591
4	55	3.06	12.73	3055.36	2865.591
4	50	3.44	13.02	3055.36	2865.591
4	45	3.87	13.33	3055.36	2865.591
4	40	4.43	13.61	3055.36	2865.591
4	35	5.12	13.91	3055.36	2865.591
4	30	6.04	14.2	3055.36	2865.591
6	60	2.88	13.1	3055.36	2865.591
6	55	3.21	13.39	3055.36	2865.591
6	50	3.61	13.7	3055.36	2865.591
6	45	4.06	14.03	3055.36	2865.591
6	40	4.64	14.34	3055.36	2865.591
6	35	5.40	14.67	3055.36	2865.591
6	30	6.35	14.98	3055.36	2865.591
8	60	3.02	13.75	3055.36	2865.591
8	55	3.35	14.1	3055.36	2865.591
8	50	3.78	14.45	3055.36	2865.591
8	45	4.25	14.78	3055.36	2865.591
8	40	4.88	15.13	3055.36	2865.591
8	35	5.66	15.48	3055.36	2865.591
8	30	6.68	15.82	3055.36	2865.591
10	60	3.14	14.47	3055.36	2865.591
10	55	3.51	14.83	3055.36	2865.591
10	50	3.94	15.21	3055.36	2865.591
10	45	4.48	15.59	3055.36	2865.591
10	40	5.12	15.95	3055.36	2865.591
10	35	5.95	16.35	3055.36	2865.591
10	30	7.03	16.7	3055.36	2865.591
