# Data expoted from Polysun. 
# Heat pump:SI-GEO 15-70 from producer:WalterMeier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	49.83	3.695765	2.714167	2.714167	13.483000
0.000000	35.000000	59.6	4.200141	2.714167	2.714167	14.190000
5.000000	35.000000	69.859	5.199777	2.714167	2.714167	13.435000
-5.000000	50.000000	46.703	2.665849	2.714167	2.714167	17.519000
0.000000	50.000000	55.819	3.233073	2.714167	2.714167	17.265000
5.000000	50.000000	65.687	3.830816	2.714167	2.714167	17.147000
-5.000000	45.000000	48.267	3.112795	2.714167	2.714167	15.506000
0.000000	45.000000	57.715	3.779386	2.714167	2.714167	15.271000
5.000000	45.000000	67.778	4.432542	2.714167	2.714167	15.291000
0.000000	55.000000	53.933	2.802005	2.714167	2.714167	19.248000
5.000000	55.000000	63.606	3.346980	2.714167	2.714167	19.004000
10.000000	35.000000	80.119	5.899345	2.714167	2.714167	13.581000
15.000000	35.000000	90.378	6.583479	2.714167	2.714167	13.728000
10.000000	50.000000	75.556	4.436641	2.714167	2.714167	17.030000
15.000000	50.000000	85.424	5.047805	2.714167	2.714167	16.923000
10.000000	45.000000	77.842	5.084389	2.714167	2.714167	15.310000
15.000000	45.000000	87.906	5.737990	2.714167	2.714167	15.320000
10.000000	55.000000	73.279	3.906338	2.714167	2.714167	18.759000
15.000000	55.000000	82.952	4.480259	2.714167	2.714167	18.515000
