# Data expoted from Polysun. 
# Heat pump:SI-GEO 25-100 from producer:WalterMeier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	72.486	3.695626	3.948056	3.948056	19.614000
0.000000	35.000000	86.7	4.299955	3.948056	3.948056	20.163000
5.000000	35.000000	101.623	5.199969	3.948056	3.948056	19.543000
-5.000000	50.000000	67.938	2.665908	3.948056	3.948056	25.484000
0.000000	50.000000	81.199	3.233217	3.948056	3.948056	25.114000
5.000000	50.000000	95.554	3.830741	3.948056	3.948056	24.944000
-5.000000	45.000000	70.212	3.112786	3.948056	3.948056	22.556000
0.000000	45.000000	83.956	3.779248	3.948056	3.948056	22.215000
5.000000	45.000000	98.596	4.432675	3.948056	3.948056	22.243000
0.000000	55.000000	78.456	2.802000	3.948056	3.948056	28.000000
5.000000	55.000000	92.527	3.347092	3.948056	3.948056	27.644000
10.000000	35.000000	116.547	5.899322	3.948056	3.948056	19.756000
15.000000	35.000000	131.471	6.583755	3.948056	3.948056	19.969000
10.000000	50.000000	109.909	4.436645	3.948056	3.948056	24.773000
15.000000	50.000000	124.265	5.047934	3.948056	3.948056	24.617000
10.000000	45.000000	113.235	5.084186	3.948056	3.948056	22.272000
15.000000	45.000000	127.875	5.737907	3.948056	3.948056	22.286000
10.000000	55.000000	106.598	3.906263	3.948056	3.948056	27.289000
15.000000	55.000000	120.669	4.480174	3.948056	3.948056	26.934000
