# Data expoted from Polysun. 
# Heat pump:SI-GEO 3-12/1 from producer:WalterMeier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	11.956	3.695827	0.651111	0.651111	3.235000
0.000000	35.000000	14.3	4.299459	0.651111	0.651111	3.326000
5.000000	35.000000	16.761	5.200434	0.651111	0.651111	3.223000
-5.000000	50.000000	11.206	2.666191	0.651111	0.651111	4.203000
0.000000	50.000000	13.393	3.233462	0.651111	0.651111	4.142000
5.000000	50.000000	15.76	3.830822	0.651111	0.651111	4.114000
-5.000000	45.000000	11.581	3.113172	0.651111	0.651111	3.720000
0.000000	45.000000	13.848	3.779476	0.651111	0.651111	3.664000
5.000000	45.000000	16.262	4.432270	0.651111	0.651111	3.669000
0.000000	55.000000	12.94	2.802079	0.651111	0.651111	4.618000
5.000000	55.000000	15.261	3.346711	0.651111	0.651111	4.560000
10.000000	35.000000	19.223	5.898435	0.651111	0.651111	3.259000
15.000000	35.000000	21.684	6.582878	0.651111	0.651111	3.294000
10.000000	50.000000	18.128	4.436613	0.651111	0.651111	4.086000
15.000000	50.000000	20.496	5.048276	0.651111	0.651111	4.060000
10.000000	45.000000	18.677	5.084944	0.651111	0.651111	3.673000
15.000000	45.000000	21.091	5.737486	0.651111	0.651111	3.676000
10.000000	55.000000	17.582	3.906243	0.651111	0.651111	4.501000
15.000000	55.000000	19.903	4.480639	0.651111	0.651111	4.442000
