# Data expoted from Polysun. 
# Heat pump:SI-GEO 5-22 from producer:WalterMeier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	21.654	3.695853	1.179444	1.179444	5.859000
0.000000	35.000000	25.9	4.499653	1.179444	1.179444	5.756000
5.000000	35.000000	30.358	5.200069	1.179444	1.179444	5.838000
-5.000000	50.000000	20.296	2.665966	1.179444	1.179444	7.613000
0.000000	50.000000	24.257	3.232973	1.179444	1.179444	7.503000
5.000000	50.000000	28.545	3.830515	1.179444	1.179444	7.452000
-5.000000	45.000000	20.975	3.112942	1.179444	1.179444	6.738000
0.000000	45.000000	25.081	3.779536	1.179444	1.179444	6.636000
5.000000	45.000000	29.454	4.432506	1.179444	1.179444	6.645000
0.000000	55.000000	23.438	2.802248	1.179444	1.179444	8.364000
5.000000	55.000000	27.641	3.347178	1.179444	1.179444	8.258000
10.000000	35.000000	34.817	5.899187	1.179444	1.179444	5.902000
15.000000	35.000000	39.275	6.583138	1.179444	1.179444	5.966000
10.000000	50.000000	32.834	4.436428	1.179444	1.179444	7.401000
15.000000	50.000000	37.122	5.047865	1.179444	1.179444	7.354000
10.000000	45.000000	33.827	5.084473	1.179444	1.179444	6.653000
15.000000	45.000000	38.201	5.737609	1.179444	1.179444	6.658000
10.000000	55.000000	31.845	3.906403	1.179444	1.179444	8.152000
15.000000	55.000000	36.048	4.480239	1.179444	1.179444	8.046000
