# Data expoted from Polysun. 
# Heat pump:SIN 100TE from producer:Walter Meier
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	81.5	3.899522	4.527778	4.527778	20.900000
0.000000	35.000000	92.3	4.399428	4.527778	4.527778	20.980000
5.000000	35.000000	103.45	4.809391	4.527778	4.527778	21.510000
-5.000000	50.000000	76.767	2.690464	4.527778	4.527778	28.533000
0.000000	50.000000	87.5	3.036824	4.527778	4.527778	28.813000
5.000000	50.000000	98.35	3.448457	4.527778	4.527778	28.520000
-5.000000	45.000000	79.133	3.201562	4.527778	4.527778	24.717000
0.000000	45.000000	89.9	3.610877	4.527778	4.527778	24.897000
5.000000	45.000000	100.9	4.033580	4.527778	4.527778	25.015000
0.000000	55.000000	85.1	2.600061	4.527778	4.527778	32.730000
5.000000	55.000000	95.8	2.991413	4.527778	4.527778	32.025000
10.000000	35.000000	114.6	5.199637	4.527778	4.527778	22.040000
15.000000	35.000000	125.75	5.571555	4.527778	4.527778	22.570000
10.000000	50.000000	109.2	3.861796	4.527778	4.527778	28.277000
15.000000	50.000000	120.05	4.297784	4.527778	4.527778	27.933000
10.000000	45.000000	111.9	4.452314	4.527778	4.527778	25.133000
15.000000	45.000000	122.9	4.866941	4.527778	4.527778	25.252000
10.000000	55.000000	106.5	3.400383	4.527778	4.527778	31.320000
15.000000	55.000000	117.2	3.828189	4.527778	4.527778	30.615000
