\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump SIN-100TE}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 8.8992e+01    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 6.8460e+02    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & 1.8677e+02    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & -3.6498e+02    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & 5.8326e+01    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & -9.8419e+02    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 5.4931e+00    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & 2.4336e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & 2.6236e+00    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & -1.0492e+01    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & -7.4207e+00    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & -8.8722e+01    \\ 
\hline
$\dot m_{cond}$ & 16300.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 16300.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 4.34 \\ 
$Q_{cond,nom}$ (A0W35)& 91.42 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 70.34 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 21.08 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $3.95e-02$ \\ 
 $RMS_{Q_{cond}}$ & $1.30e-01$ \\ 
 $RMS_{W_{comp}}$ & $2.71e-01$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & -5.00 & 3.95 & 3.90 & 1.3 & 81.40 & 81.50 & 0.1 & 20.61 & 20.90 & 1.40\\ 
35.00  & 0.00 & 4.37 & 4.40 & 0.7 & 92.43 & 92.30 & 0.1 & 21.15 & 20.98 & 0.82\\ 
35.00  & 5.00 & 4.79 & 4.81 & 0.5 & 103.50 & 103.45 & 0.1 & 21.63 & 21.51 & 0.54\\ 
50.00  & -5.00 & 2.69 & 2.69 & 0.2 & 76.93 & 76.77 & 0.2 & 28.65 & 28.53 & 0.40\\ 
50.00  & 0.00 & 3.10 & 3.04 & 2.2 & 87.69 & 87.50 & 0.2 & 28.25 & 28.81 & 1.95\\ 
50.00  & 5.00 & 3.52 & 3.45 & 2.0 & 98.50 & 98.35 & 0.1 & 27.99 & 28.52 & 1.85\\ 
45.00  & -5.00 & 3.17 & 3.20 & 1.1 & 79.00 & 79.13 & 0.2 & 24.95 & 24.72 & 0.95\\ 
45.00  & 0.00 & 3.59 & 3.61 & 0.7 & 89.86 & 89.90 & 0.0 & 25.06 & 24.90 & 0.67\\ 
45.00  & 5.00 & 4.00 & 4.03 & 0.8 & 100.77 & 100.90 & 0.1 & 25.18 & 25.02 & 0.67\\ 
55.00  & 0.00 & 2.57 & 2.60 & 1.2 & 84.98 & 85.10 & 0.1 & 33.10 & 32.73 & 1.12\\ 
55.00  & 5.00 & 2.98 & 2.99 & 0.4 & 95.67 & 95.80 & 0.1 & 32.10 & 32.02 & 0.23\\ 
35.00  & 10.00 & 5.20 & 5.20 & 0.0 & 114.61 & 114.60 & 0.0 & 22.05 & 22.04 & 0.04\\ 
35.00  & 15.00 & 5.61 & 5.57 & 0.6 & 125.77 & 125.75 & 0.0 & 22.44 & 22.57 & 0.60\\ 
50.00  & 10.00 & 3.93 & 3.86 & 1.7 & 109.35 & 109.20 & 0.1 & 27.83 & 28.28 & 1.58\\ 
50.00  & 15.00 & 4.34 & 4.30 & 0.9 & 120.26 & 120.05 & 0.2 & 27.74 & 27.93 & 0.70\\ 
45.00  & 10.00 & 4.41 & 4.45 & 0.9 & 111.72 & 111.90 & 0.2 & 25.32 & 25.13 & 0.73\\ 
45.00  & 15.00 & 4.82 & 4.87 & 1.0 & 122.71 & 122.90 & 0.2 & 25.46 & 25.25 & 0.82\\ 
55.00  & 10.00 & 3.39 & 3.40 & 0.3 & 106.42 & 106.50 & 0.1 & 31.40 & 31.32 & 0.25\\ 
55.00  & 15.00 & 3.79 & 3.83 & 0.9 & 117.22 & 117.20 & 0.0 & 30.89 & 30.61 & 0.91\\ 
\hline 
 Sum &  & &  & 17.4 &  &  & 2.3 & &  & 16.22\\ 
\hline 
 $RMS_{COP}$ & $3.95e-02$ \\ 
 $RMS_{Q_{cond}}$ & $1.30e-01$ \\ 
 $RMS_{W_{comp}}$ & $2.71e-01$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SIN-100TE/SIN-100TE-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SIN-100TE/SIN-100TE-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SIN-100TE/SIN-100TE-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
