# Data expoted from Polysun. 
# Heat pump:SIN 130TE from producer:Walter Meier
# Refrigerant:2
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	107.5	3.700516	5.833333	5.833333	29.050000
0.000000	35.000000	122.0	4.099462	5.833333	5.833333	29.760000
5.000000	35.000000	136.55	4.553184	5.833333	5.833333	29.990000
-5.000000	50.000000	96.167	2.503697	5.833333	5.833333	38.410000
0.000000	50.000000	109.867	2.835058	5.833333	5.833333	38.753000
5.000000	50.000000	124.75	3.214378	5.833333	5.833333	38.810000
-5.000000	45.000000	101.833	3.019063	5.833333	5.833333	33.730000
0.000000	45.000000	115.933	3.384213	5.833333	5.833333	34.257000
5.000000	45.000000	130.65	3.797965	5.833333	5.833333	34.400000
0.000000	55.000000	103.8	2.400000	5.833333	5.833333	43.250000
5.000000	55.000000	118.85	2.749884	5.833333	5.833333	43.220000
10.000000	35.000000	151.1	5.000000	5.833333	5.833333	30.220000
15.000000	35.000000	165.65	5.440066	5.833333	5.833333	30.450000
10.000000	50.000000	139.633	3.592585	5.833333	5.833333	38.867000
15.000000	50.000000	154.517	3.969812	5.833333	5.833333	38.923000
10.000000	45.000000	145.367	4.208291	5.833333	5.833333	34.543000
15.000000	45.000000	160.083	4.615072	5.833333	5.833333	34.687000
10.000000	55.000000	133.9	3.100255	5.833333	5.833333	43.190000
15.000000	55.000000	148.95	3.451112	5.833333	5.833333	43.160000
