\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump SIN-22TU}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 2.2267e+01    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 2.0015e+02    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & 4.1062e+01    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & -2.4655e+02    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & -2.0174e+02    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & -2.1232e+02    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 5.6654e+00    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & 3.5744e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & 3.3127e+00    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & -7.4772e+01    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & -1.5825e+02    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & -8.9463e+01    \\ 
\hline
$\dot m_{cond}$ & 4000.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 4000.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 4.53 \\ 
$Q_{cond,nom}$ (A0W35)& 22.57 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 17.59 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 4.98 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $6.22e-02$ \\ 
 $RMS_{Q_{cond}}$ & $6.59e-02$ \\ 
 $RMS_{W_{comp}}$ & $8.49e-02$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & -5.00 & 4.01 & 3.90 & 2.9 & 19.80 & 19.80 & 0.0 & 4.94 & 5.08 & 2.83\\ 
35.00  & 0.00 & 4.57 & 4.70 & 2.7 & 22.82 & 22.90 & 0.4 & 4.99 & 4.87 & 2.42\\ 
35.00  & 5.00 & 5.05 & 5.06 & 0.3 & 25.74 & 25.70 & 0.2 & 5.10 & 5.08 & 0.48\\ 
50.00  & -5.00 & 2.86 & 2.86 & 0.3 & 19.10 & 19.00 & 0.5 & 6.67 & 6.65 & 0.26\\ 
50.00  & 0.00 & 3.36 & 3.35 & 0.5 & 21.92 & 21.97 & 0.2 & 6.51 & 6.56 & 0.74\\ 
50.00  & 5.00 & 3.77 & 3.67 & 2.6 & 24.63 & 24.57 & 0.3 & 6.53 & 6.68 & 2.29\\ 
45.00  & -5.00 & 3.30 & 3.31 & 0.1 & 19.46 & 19.40 & 0.3 & 5.89 & 5.87 & 0.36\\ 
45.00  & 0.00 & 3.83 & 3.92 & 2.4 & 22.35 & 22.43 & 0.4 & 5.84 & 5.72 & 2.10\\ 
45.00  & 5.00 & 4.26 & 4.27 & 0.4 & 25.13 & 25.13 & 0.0 & 5.90 & 5.88 & 0.37\\ 
55.00  & 0.00 & 2.84 & 2.90 & 2.0 & 21.37 & 21.50 & 0.6 & 7.51 & 7.41 & 1.41\\ 
55.00  & 5.00 & 3.22 & 3.20 & 0.6 & 24.01 & 24.00 & 0.0 & 7.44 & 7.49 & 0.61\\ 
35.00  & 10.00 & 5.43 & 5.40 & 0.7 & 28.57 & 28.50 & 0.2 & 5.26 & 5.28 & 0.43\\ 
35.00  & 15.00 & 5.73 & 5.71 & 0.4 & 31.30 & 31.30 & 0.0 & 5.46 & 5.49 & 0.44\\ 
50.00  & 10.00 & 4.09 & 3.99 & 2.5 & 27.25 & 27.17 & 0.3 & 6.66 & 6.81 & 2.11\\ 
50.00  & 15.00 & 4.32 & 4.30 & 0.5 & 29.77 & 29.77 & 0.0 & 6.89 & 6.93 & 0.49\\ 
45.00  & 10.00 & 4.60 & 4.61 & 0.1 & 27.82 & 27.83 & 0.0 & 6.05 & 6.04 & 0.07\\ 
45.00  & 15.00 & 4.85 & 4.92 & 1.3 & 30.42 & 30.53 & 0.4 & 6.27 & 6.21 & 0.95\\ 
55.00  & 10.00 & 3.52 & 3.50 & 0.5 & 26.55 & 26.50 & 0.2 & 7.55 & 7.57 & 0.30\\ 
55.00  & 15.00 & 3.72 & 3.79 & 1.8 & 29.00 & 29.00 & 0.0 & 7.79 & 7.65 & 1.87\\ 
\hline 
 Sum &  & &  & 22.6 &  &  & 4.1 & &  & 20.52\\ 
\hline 
 $RMS_{COP}$ & $6.22e-02$ \\ 
 $RMS_{Q_{cond}}$ & $6.59e-02$ \\ 
 $RMS_{W_{comp}}$ & $8.49e-02$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SIN-22TU/SIN-22TU-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SIN-22TU/SIN-22TU-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SIN-22TU/SIN-22TU-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
