# Data expoted from Polysun. 
# Heat pump:SIN 22TU from producer:Walter Meier
# Refrigerant:0
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	19.8	3.897638	1.111111	1.111111	5.080000
0.000000	35.000000	22.9	4.702259	1.111111	1.111111	4.870000
5.000000	35.000000	25.7	5.064039	1.111111	1.111111	5.075000
-5.000000	50.000000	19.0	2.855855	1.111111	1.111111	6.653000
0.000000	50.000000	21.967	3.347097	1.111111	1.111111	6.563000
5.000000	50.000000	24.567	3.674944	1.111111	1.111111	6.685000
-5.000000	45.000000	19.4	3.306630	1.111111	1.111111	5.867000
0.000000	45.000000	22.433	3.923911	1.111111	1.111111	5.717000
5.000000	45.000000	25.133	4.274320	1.111111	1.111111	5.880000
0.000000	55.000000	21.5	2.901484	1.111111	1.111111	7.410000
5.000000	55.000000	24.0	3.204272	1.111111	1.111111	7.490000
10.000000	35.000000	28.5	5.397727	1.111111	1.111111	5.280000
15.000000	35.000000	31.3	5.706472	1.111111	1.111111	5.485000
10.000000	50.000000	27.167	3.991039	1.111111	1.111111	6.807000
15.000000	50.000000	29.767	4.296622	1.111111	1.111111	6.928000
10.000000	45.000000	27.833	4.605825	1.111111	1.111111	6.043000
15.000000	45.000000	30.533	4.919124	1.111111	1.111111	6.207000
10.000000	55.000000	26.5	3.500661	1.111111	1.111111	7.570000
15.000000	55.000000	29.0	3.790850	1.111111	1.111111	7.650000
