# Data expoted from Polysun. 
# Heat pump:SIN 50TU from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	44.9	4.300766	2.444444	2.444444	10.440000
0.000000	35.000000	52.0	4.901037	2.444444	2.444444	10.610000
5.000000	35.000000	60.05	5.738175	2.444444	2.444444	10.465000
-5.000000	50.000000	40.967	2.862223	2.444444	2.444444	14.313000
0.000000	50.000000	46.733	3.240172	2.444444	2.444444	14.423000
5.000000	50.000000	54.45	3.927155	2.444444	2.444444	13.865000
-5.000000	45.000000	42.933	3.468773	2.444444	2.444444	12.377000
0.000000	45.000000	49.367	3.943996	2.444444	2.444444	12.517000
5.000000	45.000000	57.25	4.706124	2.444444	2.444444	12.165000
0.000000	55.000000	44.1	2.700551	2.444444	2.444444	16.330000
5.000000	55.000000	51.65	3.318342	2.444444	2.444444	15.565000
10.000000	35.000000	68.1	6.598837	2.444444	2.444444	10.320000
15.000000	35.000000	76.15	7.484029	2.444444	2.444444	10.175000
10.000000	50.000000	62.167	4.671752	2.444444	2.444444	13.307000
15.000000	50.000000	69.883	5.481880	2.444444	2.444444	12.748000
10.000000	45.000000	65.133	5.513671	2.444444	2.444444	11.813000
15.000000	45.000000	73.017	6.370354	2.444444	2.444444	11.462000
10.000000	55.000000	59.2	4.000000	2.444444	2.444444	14.800000
15.000000	55.000000	66.75	4.755967	2.444444	2.444444	14.035000
