# Data expoted from Polysun. 
# Heat pump:SIN 6TU from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	5.3	4.000000	0.291667	0.291667	1.325000
0.000000	35.000000	6.1	4.692308	0.291667	0.291667	1.300000
5.000000	35.000000	7.0	5.303030	0.291667	0.291667	1.320000
-5.000000	50.000000	4.967	2.884437	0.291667	0.291667	1.722000
0.000000	50.000000	5.7	3.275862	0.291667	0.291667	1.740000
5.000000	50.000000	6.567	3.689326	0.291667	0.291667	1.780000
-5.000000	45.000000	5.133	3.370322	0.291667	0.291667	1.523000
0.000000	45.000000	5.9	3.881579	0.291667	0.291667	1.520000
5.000000	45.000000	6.783	4.376129	0.291667	0.291667	1.550000
0.000000	55.000000	5.5	2.806122	0.291667	0.291667	1.960000
5.000000	55.000000	6.35	3.159204	0.291667	0.291667	2.010000
10.000000	35.000000	7.9	5.895522	0.291667	0.291667	1.340000
15.000000	35.000000	8.8	6.470588	0.291667	0.291667	1.360000
10.000000	50.000000	7.433	4.084066	0.291667	0.291667	1.820000
15.000000	50.000000	8.3	4.462366	0.291667	0.291667	1.860000
10.000000	45.000000	7.667	4.852532	0.291667	0.291667	1.580000
15.000000	45.000000	8.55	5.310559	0.291667	0.291667	1.610000
10.000000	55.000000	7.2	3.495146	0.291667	0.291667	2.060000
15.000000	55.000000	8.05	3.815166	0.291667	0.291667	2.110000
