# Data expoted from Polysun. 
# Heat pump:SIN 75TU from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	65.1	4.299868	3.527778	3.527778	15.140000
0.000000	35.000000	73.5	4.699488	3.527778	3.527778	15.640000
5.000000	35.000000	84.9	5.312891	3.527778	3.527778	15.980000
-5.000000	50.000000	61.033	2.937103	3.527778	3.527778	20.780000
0.000000	50.000000	69.367	3.353169	3.527778	3.527778	20.687000
5.000000	50.000000	79.667	3.814921	3.527778	3.527778	20.883000
-5.000000	45.000000	63.067	3.511526	3.527778	3.527778	17.960000
0.000000	45.000000	71.433	3.932886	3.527778	3.527778	18.163000
5.000000	45.000000	82.283	4.464138	3.527778	3.527778	18.432000
0.000000	55.000000	67.3	2.899612	3.527778	3.527778	23.210000
5.000000	55.000000	77.05	3.301907	3.527778	3.527778	23.335000
10.000000	35.000000	96.3	5.900735	3.527778	3.527778	16.320000
15.000000	35.000000	107.7	6.464586	3.527778	3.527778	16.660000
10.000000	50.000000	89.967	4.267884	3.527778	3.527778	21.080000
15.000000	50.000000	100.267	4.712459	3.527778	3.527778	21.277000
10.000000	45.000000	93.133	4.980374	3.527778	3.527778	18.700000
15.000000	45.000000	103.983	5.482022	3.527778	3.527778	18.968000
10.000000	55.000000	86.8	3.699915	3.527778	3.527778	23.460000
15.000000	55.000000	96.55	4.093704	3.527778	3.527778	23.585000
