# Data expoted from Polysun. 
# Heat pump:SINH 11TE from producer:Walter Meier
# Refrigerant:6
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	9.2	3.801653	0.527778	0.527778	2.420000
0.000000	35.000000	10.9	4.504132	0.527778	0.527778	2.420000
5.000000	35.000000	12.5	5.112474	0.527778	0.527778	2.445000
-5.000000	50.000000	8.567	2.717095	0.527778	0.527778	3.153000
0.000000	50.000000	10.107	3.069238	0.527778	0.527778	3.293000
5.000000	50.000000	11.77	3.703587	0.527778	0.527778	3.178000
-5.000000	45.000000	8.883	3.187298	0.527778	0.527778	2.787000
0.000000	45.000000	10.503	3.676234	0.527778	0.527778	2.857000
5.000000	45.000000	12.135	4.315434	0.527778	0.527778	2.812000
0.000000	55.000000	9.71	2.603217	0.527778	0.527778	3.730000
5.000000	55.000000	11.405	3.217207	0.527778	0.527778	3.545000
10.000000	35.000000	14.1	5.708502	0.527778	0.527778	2.470000
15.000000	35.000000	15.7	6.292585	0.527778	0.527778	2.495000
10.000000	50.000000	13.433	4.385570	0.527778	0.527778	3.063000
15.000000	50.000000	15.097	5.121099	0.527778	0.527778	2.948000
10.000000	45.000000	13.767	4.975425	0.527778	0.527778	2.767000
15.000000	45.000000	15.398	5.656870	0.527778	0.527778	2.722000
10.000000	55.000000	13.1	3.898810	0.527778	0.527778	3.360000
15.000000	55.000000	14.795	4.659843	0.527778	0.527778	3.175000
