# Data expoted from Polysun. 
# Heat pump:SINH 20TE from producer:Walter Meier
# Refrigerant:6
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	18.5	3.806584	1.027778	1.027778	4.860000
0.000000	35.000000	21.4	4.403292	1.027778	1.027778	4.860000
5.000000	35.000000	24.85	5.187891	1.027778	1.027778	4.790000
-5.000000	50.000000	18.033	2.659735	1.027778	1.027778	6.780000
0.000000	50.000000	20.76	3.158375	1.027778	1.027778	6.573000
5.000000	50.000000	24.297	3.739726	1.027778	1.027778	6.497000
-5.000000	45.000000	18.267	3.138660	1.027778	1.027778	5.820000
0.000000	45.000000	21.08	3.687249	1.027778	1.027778	5.717000
5.000000	45.000000	24.573	4.354599	1.027778	1.027778	5.643000
0.000000	55.000000	20.44	2.751009	1.027778	1.027778	7.430000
5.000000	55.000000	24.02	3.268027	1.027778	1.027778	7.350000
10.000000	35.000000	28.3	5.995763	1.027778	1.027778	4.720000
15.000000	35.000000	31.75	6.827957	1.027778	1.027778	4.650000
10.000000	50.000000	27.833	4.335358	1.027778	1.027778	6.420000
15.000000	50.000000	31.37	4.945609	1.027778	1.027778	6.343000
10.000000	45.000000	28.067	5.038959	1.027778	1.027778	5.570000
15.000000	45.000000	31.56	5.741313	1.027778	1.027778	5.497000
10.000000	55.000000	27.6	3.796424	1.027778	1.027778	7.270000
15.000000	55.000000	31.18	4.336579	1.027778	1.027778	7.190000
