\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump SINH-40TE}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & 2.7674e+01    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 2.9865e+02    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & 1.5404e+02    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & 1.2184e+02    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & 9.5060e+02    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & -6.8462e+02    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 4.6135e+00    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & 3.4499e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & 9.3772e+00    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & -4.0699e+01    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & -2.9816e+01    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & -1.0015e+02    \\ 
\hline
$\dot m_{cond}$ & 5500.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 5500.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 4.04 \\ 
$Q_{cond,nom}$ (A0W35)& 33.52 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 25.22 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 8.30 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $3.19e-02$ \\ 
 $RMS_{Q_{cond}}$ & $5.34e-01$ \\ 
 $RMS_{W_{comp}}$ & $1.63e-01$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & -5.00 & 3.54 & 3.50 & 1.1 & 29.10 & 28.20 & 3.2 & 8.22 & 8.06 & 2.05\\ 
35.00  & 0.00 & 4.08 & 4.10 & 0.5 & 33.86 & 34.20 & 1.0 & 8.30 & 8.34 & 0.52\\ 
35.00  & 5.00 & 4.60 & 4.62 & 0.3 & 39.12 & 39.70 & 1.5 & 8.50 & 8.60 & 1.15\\ 
50.00  & -5.00 & 2.54 & 2.56 & 0.7 & 26.73 & 28.07 & 4.8 & 10.53 & 10.98 & 4.13\\ 
50.00  & 0.00 & 3.02 & 2.96 & 2.1 & 31.63 & 30.85 & 2.5 & 10.48 & 10.43 & 0.45\\ 
50.00  & 5.00 & 3.52 & 3.47 & 1.6 & 37.15 & 37.02 & 0.3 & 10.55 & 10.68 & 1.19\\ 
45.00  & -5.00 & 2.93 & 2.96 & 0.8 & 27.91 & 28.13 & 0.8 & 9.52 & 9.52 & 0.02\\ 
45.00  & 0.00 & 3.44 & 3.46 & 0.7 & 32.80 & 32.52 & 0.9 & 9.53 & 9.39 & 1.52\\ 
45.00  & 5.00 & 3.95 & 3.98 & 0.8 & 38.22 & 38.36 & 0.4 & 9.68 & 9.64 & 0.42\\ 
55.00  & 0.00 & 2.53 & 2.54 & 0.4 & 30.06 & 29.17 & 3.1 & 11.87 & 11.48 & 3.44\\ 
55.00  & 5.00 & 3.03 & 3.05 & 0.5 & 35.69 & 35.69 & 0.0 & 11.77 & 11.71 & 0.50\\ 
35.00  & 10.00 & 5.10 & 5.10 & 0.0 & 44.85 & 45.20 & 0.8 & 8.79 & 8.86 & 0.76\\ 
35.00  & 15.00 & 5.58 & 5.56 & 0.4 & 51.05 & 50.70 & 0.7 & 9.15 & 9.12 & 0.31\\ 
50.00  & 10.00 & 4.00 & 3.96 & 1.2 & 43.14 & 43.20 & 0.1 & 10.77 & 10.92 & 1.35\\ 
50.00  & 15.00 & 4.47 & 4.42 & 1.0 & 49.57 & 49.38 & 0.4 & 11.10 & 11.16 & 0.58\\ 
45.00  & 10.00 & 4.44 & 4.47 & 0.7 & 44.11 & 44.20 & 0.2 & 9.94 & 9.89 & 0.55\\ 
45.00  & 15.00 & 4.90 & 4.93 & 0.6 & 50.46 & 50.04 & 0.8 & 10.29 & 10.14 & 1.49\\ 
55.00  & 10.00 & 3.51 & 3.53 & 0.6 & 41.78 & 42.20 & 1.0 & 11.90 & 11.95 & 0.43\\ 
55.00  & 15.00 & 3.97 & 4.00 & 0.7 & 48.32 & 48.72 & 0.8 & 12.17 & 12.19 & 0.13\\ 
\hline 
 Sum &  & &  & 14.5 &  &  & 23.2 & &  & 20.97\\ 
\hline 
 $RMS_{COP}$ & $3.19e-02$ \\ 
 $RMS_{Q_{cond}}$ & $5.34e-01$ \\ 
 $RMS_{W_{comp}}$ & $1.63e-01$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SINH-40TE/SINH-40TE-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SINH-40TE/SINH-40TE-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SINH-40TE/SINH-40TE-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
