# Data expoted from Polysun. 
# Heat pump:SINH 6TE from producer:Walter Meier
# Refrigerant:6
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	5.1	3.695652	0.277778	0.277778	1.380000
0.000000	35.000000	6.1	4.485294	0.277778	0.277778	1.360000
5.000000	35.000000	7.15	5.200000	0.277778	0.277778	1.375000
-5.000000	50.000000	4.78	2.665923	0.277778	0.277778	1.793000
0.000000	50.000000	5.713	3.233164	0.277778	0.277778	1.767000
5.000000	50.000000	6.723	3.830769	0.277778	0.277778	1.755000
-5.000000	45.000000	4.94	3.112791	0.277778	0.277778	1.587000
0.000000	45.000000	5.907	3.779271	0.277778	0.277778	1.563000
5.000000	45.000000	6.937	4.432588	0.277778	0.277778	1.565000
0.000000	55.000000	5.52	2.802030	0.277778	0.277778	1.970000
5.000000	55.000000	6.51	3.347044	0.277778	0.277778	1.945000
10.000000	35.000000	8.2	5.899281	0.277778	0.277778	1.390000
15.000000	35.000000	9.25	6.583630	0.277778	0.277778	1.405000
10.000000	50.000000	7.733	4.436604	0.277778	0.277778	1.743000
15.000000	50.000000	8.743	5.047921	0.277778	0.277778	1.732000
10.000000	45.000000	7.967	5.084237	0.277778	0.277778	1.567000
15.000000	45.000000	8.997	5.737883	0.277778	0.277778	1.568000
10.000000	55.000000	7.5	3.906250	0.277778	0.277778	1.920000
15.000000	55.000000	8.49	4.480211	0.277778	0.277778	1.895000
