# Data expoted from Polysun. 
# Heat pump:SINH 90TU from producer:Walter Meier
# Refrigerant:6
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	75.5	3.600381	4.305556	4.305556	20.970000
0.000000	35.000000	88.6	4.300971	4.305556	4.305556	20.600000
5.000000	35.000000	103.4	4.867028	4.305556	4.305556	21.245000
-5.000000	50.000000	70.5	2.640746	4.305556	4.305556	26.697000
0.000000	50.000000	86.133	3.239666	4.305556	4.305556	26.587000
5.000000	50.000000	100.433	3.703009	4.305556	4.305556	27.122000
-5.000000	45.000000	73.0	3.062980	4.305556	4.305556	23.833000
0.000000	45.000000	87.367	3.703090	4.305556	4.305556	23.593000
5.000000	45.000000	101.917	4.214407	4.305556	4.305556	24.183000
0.000000	55.000000	84.9	2.870183	4.305556	4.305556	29.580000
5.000000	55.000000	98.95	3.291750	4.305556	4.305556	30.060000
10.000000	35.000000	118.2	5.399726	4.305556	4.305556	21.890000
15.000000	35.000000	133.0	5.901930	4.305556	4.305556	22.535000
10.000000	50.000000	114.733	4.148425	4.305556	4.305556	27.657000
15.000000	50.000000	129.033	4.576937	4.305556	4.305556	28.192000
10.000000	45.000000	116.467	4.701368	4.305556	4.305556	24.773000
15.000000	45.000000	131.017	5.165674	4.305556	4.305556	25.363000
10.000000	55.000000	113.0	3.700065	4.305556	4.305556	30.540000
15.000000	55.000000	127.05	4.095745	4.305556	4.305556	31.020000
