# Data expoted from Polysun. 
# Heat pump:SINH 9TE from producer:Walter Meier
# Refrigerant:6
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	7.9	3.989899	0.430556	0.430556	1.980000
0.000000	35.000000	8.9	4.405941	0.430556	0.430556	2.020000
5.000000	35.000000	10.55	5.121359	0.430556	0.430556	2.060000
-5.000000	50.000000	7.693	2.780267	0.430556	0.430556	2.767000
0.000000	50.000000	8.653	3.143117	0.430556	0.430556	2.753000
5.000000	50.000000	10.193	3.761255	0.430556	0.430556	2.710000
-5.000000	45.000000	7.797	3.285714	0.430556	0.430556	2.373000
0.000000	45.000000	8.777	3.677000	0.430556	0.430556	2.387000
5.000000	45.000000	10.372	4.348847	0.430556	0.430556	2.385000
0.000000	55.000000	8.53	2.733974	0.430556	0.430556	3.120000
5.000000	55.000000	10.015	3.299835	0.430556	0.430556	3.035000
10.000000	35.000000	12.2	5.809524	0.430556	0.430556	2.100000
15.000000	35.000000	13.85	6.471963	0.430556	0.430556	2.140000
10.000000	50.000000	11.733	4.399325	0.430556	0.430556	2.667000
15.000000	50.000000	13.273	5.060236	0.430556	0.430556	2.623000
10.000000	45.000000	11.967	5.021821	0.430556	0.430556	2.383000
15.000000	45.000000	13.562	5.693535	0.430556	0.430556	2.382000
10.000000	55.000000	11.5	3.898305	0.430556	0.430556	2.950000
15.000000	55.000000	12.985	4.532286	0.430556	0.430556	2.865000
