# Data expoted from Polysun. 
# Heat pump:SINK 14TE from producer:Walter Meier
# Refrigerant:0
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	12.2	3.800623	0.694444	0.694444	3.210000
0.000000	35.000000	14.4	4.403670	0.694444	0.694444	3.270000
5.000000	35.000000	16.2	5.000000	0.694444	0.694444	3.240000
-5.000000	50.000000	11.667	2.838686	0.694444	0.694444	4.110000
0.000000	50.000000	13.533	3.041124	0.694444	0.694444	4.450000
5.000000	50.000000	15.6	3.761755	0.694444	0.694444	4.147000
-5.000000	45.000000	11.933	3.260383	0.694444	0.694444	3.660000
0.000000	45.000000	13.967	3.618394	0.694444	0.694444	3.860000
5.000000	45.000000	15.9	4.305443	0.694444	0.694444	3.693000
0.000000	55.000000	13.1	2.599206	0.694444	0.694444	5.040000
5.000000	55.000000	15.3	3.326087	0.694444	0.694444	4.600000
10.000000	35.000000	18.0	5.607477	0.694444	0.694444	3.210000
15.000000	35.000000	19.8	6.226415	0.694444	0.694444	3.180000
10.000000	50.000000	17.667	4.597190	0.694444	0.694444	3.843000
15.000000	50.000000	19.733	5.574294	0.694444	0.694444	3.540000
10.000000	45.000000	17.833	5.056138	0.694444	0.694444	3.527000
15.000000	45.000000	19.767	5.883036	0.694444	0.694444	3.360000
10.000000	55.000000	17.5	4.206731	0.694444	0.694444	4.160000
15.000000	55.000000	19.7	5.295699	0.694444	0.694444	3.720000
