# Data expoted from Polysun. 
# Heat pump:SINK 14TES from producer:Walter Meier
# Refrigerant:4
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	11.7	4.105263	0.444444	0.444444	2.850000
0.000000	35.000000	13.1	4.712230	0.444444	0.444444	2.780000
5.000000	35.000000	14.8	5.211268	0.444444	0.444444	2.840000
0.000000	55.000000	12.2	3.004926	0.444444	0.444444	4.060000
5.000000	55.000000	14.1	3.405797	0.444444	0.444444	4.140000
10.000000	35.000000	17.1	6.107143	0.444444	0.444444	2.800000
15.000000	35.000000	19.4	7.185185	0.444444	0.444444	2.700000
10.000000	55.000000	15.9	3.803828	0.444444	0.444444	4.180000
15.000000	55.000000	17.9	4.302885	0.444444	0.444444	4.160000
