\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{spfFigures}
\usepackage{longtable}
\usepackage{url}
\usepackage{gensymb}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Type977 fitting for heat pump SINK-8TES}
\reportSubName{Parametric Heat Pump calculation} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{Dani Carbonell}
\address{dani.carbonell@spf.ch}
\begin{document}
\begin{table}[!ht]
\begin{small}
\caption{Fitted coefficients for the heat pump.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c } 
\hline
\hline
Coefficient &Description & \\ 
 & &$[kW]$\\ 
\hline
$P_{Q_{1}}$ & \emph{$1^{st}$ condenser polynomial coefficient}  & -7.2355e+01    \\ 
$P_{Q_{2}}$ & \emph{$2^{st}$ condenser polynomial coefficient}  & 1.9817e+02    \\ 
$P_{Q_{3}}$ & \emph{$3^{st}$ condenser polynomial coefficient}  & 1.1390e+03    \\ 
$P_{Q_{4}}$ & \emph{$4^{st}$ condenser polynomial coefficient}  & -8.8478e+02    \\ 
$P_{Q_{5}}$ & \emph{$5^{st}$ condenser polynomial coefficient}  & 4.4131e+01    \\ 
$P_{Q_{6}}$ & \emph{$6^{st}$ condenser polynomial coefficient}  & -3.7861e+03    \\ 
\hline
$P_{COP_{1}}$ & \emph{$1^{st}$ COP polynomial coefficient}  & 1.2951e+02    \\ 
$P_{COP_{2}}$ & \emph{$2^{st}$ COP polynomial coefficient}  & -9.2195e+01    \\ 
$P_{COP_{3}}$ & \emph{$3^{st}$ COP polynomial coefficient}  & -1.7201e+03    \\ 
$P_{COP_{4}}$ & \emph{$4^{st}$ COP polynomial coefficient}  & 7.9259e+02    \\ 
$P_{COP_{5}}$ & \emph{$5^{st}$ COP polynomial coefficient}  & 2.0555e+02    \\ 
$P_{COP_{6}}$ & \emph{$6^{st}$ COP polynomial coefficient}  & 5.5566e+03    \\ 
\hline
$\dot m_{cond}$ & 1000.00 $[kg/h]$ \\ 
$\dot m_{evap}$ & 1000.00 $[kg/h]$ \\ 
\hline
$COP_{nom}$ (A0W35)& 3.51 \\ 
$Q_{cond,nom}$ (A0W35)& 8.73 $[kW]$\\ 
$Q_{evap,nom}$ (A0W35)& 6.24 $[kW]$\\ 
$W_{comp,nom}$ (A0W35)& 2.49 $[kW]$\\ 
\hline
 $RMS_{COP}$ & $2.55e-02$ \\ 
 $RMS_{Q_{cond}}$ & $2.66e-02$ \\ 
 $RMS_{W_{comp}}$ & $9.87e-03$ \\ 
\hline
Fit model & Average Temperature\\ 
\hline
\hline
\end{tabular}
}
\label{CoefTable}
\end{center}
\end{small}
\end{table}
\begin{table}[!ht]
\begin{small}
\caption{Differences between experiments and fitted data for the heat pump.          $error=100 \cdot |\frac{Q_{exp}-Q_{num}}{Q_{exp}}|$ and $RMS = \sqrt { \sum{\frac{(Q_{exp}-Q_{num})^2}{n_p}} }$ where $n_p$ is the number of data points.}
\begin{center}
\resizebox{12cm}{!} 
{
\begin{tabular}{l | c c c c c c c c c c } 
\hline
\hline
$T_{cond,out}$ &$T_{evap,in}$ &$COP$ &$COP_{exp}$ &error &$Q_{cond}$ &$Q_{cond,exp}$ &error &$W_{comp}$ &$W_{comp,exp}$ &error \\ 
$^oC$ &$^oC$ &$[-]$ &$[-]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$ &$[kW]$ &$[kW]$ &$[\%]$\\ 
\hline
35.00  & -5.00 & 4.18 & 4.19 & 0.2 & 6.72 & 6.70 & 0.3 & 1.61 & 1.60 & 0.55\\ 
35.00  & 0.00 & 4.85 & 4.81 & 0.8 & 7.77 & 7.80 & 0.4 & 1.60 & 1.62 & 1.24\\ 
35.00  & 5.00 & 5.58 & 5.63 & 0.9 & 8.88 & 8.90 & 0.3 & 1.59 & 1.58 & 0.70\\ 
55.00  & 0.00 & 2.90 & 2.91 & 0.5 & 7.09 & 7.10 & 0.1 & 2.45 & 2.44 & 0.38\\ 
55.00  & 5.00 & 3.33 & 3.31 & 0.7 & 8.01 & 8.00 & 0.2 & 2.41 & 2.42 & 0.53\\ 
35.00  & 10.00 & 6.36 & 6.33 & 0.4 & 10.06 & 10.00 & 0.6 & 1.58 & 1.58 & 0.16\\ 
35.00  & 15.00 & 7.41 & 7.42 & 0.0 & 11.18 & 11.20 & 0.2 & 1.51 & 1.51 & 0.17\\ 
55.00  & 10.00 & 3.71 & 3.71 & 0.2 & 9.09 & 9.10 & 0.1 & 2.45 & 2.45 & 0.08\\ 
55.00  & 15.00 & 4.19 & 4.20 & 0.1 & 10.20 & 10.20 & 0.0 & 2.43 & 2.43 & 0.10\\ 
\hline 
 Sum &  & &  & 3.8 &  &  & 2.2 & &  & 3.91\\ 
\hline 
 $RMS_{COP}$ & $2.55e-02$ \\ 
 $RMS_{Q_{cond}}$ & $2.66e-02$ \\ 
 $RMS_{W_{comp}}$ & $9.87e-03$ \\ 
\hline
\hline
\end{tabular}
}
\label{ErrorsTable}
\end{center}
\end{small}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SINK-8TES/SINK-8TES-Qcond.pdf}
\caption{$Q_{cond}$ differences between experiments and fitted data}
\label{QcongFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SINK-8TES/SINK-8TES-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{C:/Daten/spfPackages/GIT/spfTrnsysFiles/HeatPump/BrineToWater/Walter Meier/SINK-8TES/SINK-8TES-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{COPFig}
\end{center}
\end{figure}
\end{document}
