# Data expoted from Polysun. 
# Heat pump:SINK 9TE from producer:Walter Meier
# Refrigerant:0
TInEvap TOutCond QCond COP MFlowEvap MFlowCond QComp
-5.000000	35.000000	7.7	3.598131	0.444444	0.444444	2.140000
0.000000	35.000000	9.0	4.306220	0.444444	0.444444	2.090000
5.000000	35.000000	10.3	4.987893	0.444444	0.444444	2.065000
-5.000000	50.000000	7.233	2.639781	0.444444	0.444444	2.740000
0.000000	50.000000	8.533	3.110828	0.444444	0.444444	2.743000
5.000000	50.000000	9.933	3.723013	0.444444	0.444444	2.668000
-5.000000	45.000000	7.467	3.060246	0.444444	0.444444	2.440000
0.000000	45.000000	8.767	3.627224	0.444444	0.444444	2.417000
5.000000	45.000000	10.117	4.274187	0.444444	0.444444	2.367000
0.000000	55.000000	8.3	2.703583	0.444444	0.444444	3.070000
5.000000	55.000000	9.75	3.282828	0.444444	0.444444	2.970000
10.000000	35.000000	11.6	5.686275	0.444444	0.444444	2.040000
15.000000	35.000000	12.9	6.401985	0.444444	0.444444	2.015000
10.000000	50.000000	11.333	4.370613	0.444444	0.444444	2.593000
15.000000	50.000000	12.333	4.897935	0.444444	0.444444	2.518000
10.000000	45.000000	11.467	4.949072	0.444444	0.444444	2.317000
15.000000	45.000000	12.817	5.653727	0.444444	0.444444	2.267000
10.000000	55.000000	11.2	3.902439	0.444444	0.444444	2.870000
15.000000	55.000000	12.65	4.566787	0.444444	0.444444	2.770000
